---
title: 制冷系统构件
author: YooyoJin
date: 2025-09-12
last_modified_at: 2026-09-09
category: Jekyll
layout: post
mermaid: true
---

对于软件来说，我们不需要设计制冷循环，但为了写好代码，我们需要清楚代码面对哪些硬件，依赖哪些输入，控制哪些输出，以及整个控制流程怎么跑。

热管理嵌入式核心：控得准、控得稳、控不坏。开关控制只是起点，系统理解才是分水岭。

## 1. 制冷系统的输入输出设备

制冷系统的主要构件体系如下：
- **输入设备**：各类传感器（温湿度、压力等）、按键、旋钮
- **输出设备**：继电器、电机驱动器（风机、水泵）、LED、显示屏、压缩机变频驱动器、电子膨胀阀
- **通信接口**：UART、I2C、SPI、CAN等总线设备
- **混合设备**：同时具备输入输出功能的复杂模块（如带反馈的驱动器）

## 2. 标准化控制流程

对于嵌入式软件来说，控制流程是标准的、规范的，逃不出“初始化 → 采集 → 决策 → 输出 → 监控”这个框架。

1. 设备初始化与配置，如：参数加载、执行器归零（如电子膨胀阀找零）；
2. 数据采集与处理（输入设备），如：读取传感器、滤波去噪、断线检测、合理性校验；
3. 控制信号生成与输出（输出设备），如：PWM、继电器、CAN指令、步进序列；
4. 状态监控与错误处理，如：通信超时、温度/压力越限。

## 3. 输入设备

### 3.1. 电流互感器（Current Transformer）

作用：将高电流按比例转换为低电流的电力设备，核心作用是实现测量、计量与继电保护的安全隔离，避免高电压大电流直接接入仪表或保护装置。

工作原理: 应该属于一种特殊的变压器（Transformer），电流互感器基于电磁感应原理工作。它的一次侧（初级）线圈匝数较少，串联在被测电路中；二次侧（次级）线圈匝数较多，连接测量仪表。当一次侧有电流通过时，产生的交变磁通在铁芯中闭合，从而在二次侧感应出与一次电流成比例的电压信号。

### 3.2. 电流传感器
作用：检测电流，并将其转换成相应的电压信号变化

电流传感器类型：
- 互感式电流传感器，同电流互感器基于电磁感应原理
- 霍尔效应式电流传感器
    - 闭环式霍尔效应电流传感器
    - 开环式霍尔效应电流传感器
- 磁阻式电流传感器

#### 3.2.1. 电流传感器应用实践

背景：因客户需要使用电流互感器来测试压缩机工作电流，但是没有电流互感器检测电路，所以计划直接将电流互感器接到压力传感器检测电路上，由与单片机AD口只能采集0~3.3V输入，所以检测电路和原来的有所区别，因此原来的AD-电流对应关系有所改变，故需要重新测试。

首先根据电路和电流互感器的手册进行了一个理论值的计算，因为电流互感器有输入电流与输出电压的关系，根据电路得出实际输入单片机的电压，再根据单片机的配置将电压转换成AD值。这样就得到了一个理论上的AD-电流对应关系表。

测试方案：
- 方法一 用电压源根据电流互感器的关系，模拟输入得出AD-电流表
- 方法二 生成一个实际电流，通过电流互感器，直接记录AD值，从而得到AD-电流表

不巧，我选择了麻烦的方法二

``` cmd
MCU ─── 电流互感器 ─── 大电流变压器 ─── 接触调压器 ─── 市电
        |             |
        钳形电流表 ────┘
```

- 大电流变压器：是一种能够产生非常大电流的特殊变压器。其核心工作原理可以概括为：通过巨大匝数比和特殊结构，将普通输入电流转换为安全可控、低电压、大电流输出的特殊变压器。
- 接触调压器：是一种常见的交流电压调节设备。其核心工作原理可以概括为：通过改变碳刷在环形铁芯线圈上的接触位置，来改变自耦变压器的匝数比，从而实现平滑、连续地调节输出电压。
- 钳形电流表：一种电流表，不需要接入电路，就是一种电流互感器。其工作原理可以概括为：当钳口夹住一根载流导线时，该导线就充当了电流互感器的一次侧绕组（1匝）。导线中流动的交流电会在钳形铁芯中产生一个交变磁场。这个交变磁场会绕在铁芯上的二次侧绕组中感应出比例缩小的交流电流，这个缩小后的二次侧电流被送入表内的测量电路，最终由数字表头处理并显示出原始的一次侧电流值。

实际操作：缓慢调节初级电压（通过调压器），同时监测输出电流，使其达到预设的试验值

**Q: 疑惑的是为什么大电流变压器的二次侧为什么可以短接而不造成短路？明明回路上没有负载却能产生任意电流?**

> 大电流变压器从设计初衷上，就是一个“故意”的、可控的短路变压器。 它的次级电压极低，而次级内阻极低，使得在短接时，电流被精确控制在其额定值附近，而不会产生破坏性后果。

像普通的变压器，都是设计为电压源。主要的工作是提供一个稳定的电压，如果输出短路，负载测阻抗接近为0，意味着电流会趋向于无穷大（I = U/R， R→0， I→∞）。

大电流变压器采用 “多匝初级绕组 + 极少匝次级绕组”由于匝数比非常大，次级电压被强制降低到一个非常低的值（通常只有几伏特，像我手上这款只有3V）。

整个回路的总电阻 Rtotal = Rinternal + Rload + Rconnection。

如果短接也就是 Rload = Rconnection ≈ 0， Rtotal = Rinternal。

由于变压器的内阻是一个是一个固定的、已知的很小值，这个最大电流值也就是设备的额定短路输出电流，是设计好的，不会无限大(Imax = Vout / Rinternal)。所以即使是短路也是变压器的正常工作状态。

### 3.3. 温度传感器

作用：检测环境温度，并将其转换成相应的电阻值变化、电压变化。

常见温度传感器类型：

| 传感器类型 | 工作原理 | 输出信号 | 主要优点 | 主要缺点 | 典型应用 |
| :--- | :--- | :--- | :--- | :--- | :--- |
| **热电阻 (RTD)** | 金属电阻随温度变化 | 电阻 | 高精度、高稳定性 | 成本高、响应慢 | 工业精密测量 |
| **热敏电阻 (NTC)** | 半导体电阻随温度剧变，负温度系数 | 电阻 | 高灵敏度、低成本 | 非线性、范围窄 | 家电、消费电子 |
| **热电偶 (TC)** | 两种金属的热电势 | 电压 | 耐高温 | 精度较低 | 高温工业现场 |
| **IC传感器** | PN结特性 | 电压/数字信号 | 易使用、线性好、数字化 | 范围窄、响应慢 | 电子设备、计算机 |

#### 3.3.1. NTC温度传感器应用

在白色家电行业，NTC温度传感器应用十分广泛，像一个热泵空调的设备可以用到八九个温度探头。因为本质上是热敏电阻，将温度变化转变为电阻变化。所以其电路设计通常如下：

``` cmd
+3.3V
  │
  │
 [Rntc]
  ├─────── [Rprocet(10K)] ──┬──> to MCU ADC Pin
  │                         │
 [R1(5K)]                  [C1(104)]
  ├─────────────────────────┘
 GND
```

我们这里采用了一个下拉一个电阻并在电源两端，通过MCU的ADC采集NTC上的电压经过欧姆定律求出NTC的阻值：
- 根据串联分压定律得到Vntc：Vntc = 3.3V * (Rntc / (R1 + Rntc))
- 通过测量得到的Vntc，可以反推出NTC此时的电阻值Rntc：Rntc = R1 * Vntc / (3.3V - Vntc)
- 最后，根据求出的Rntc值，查询NTC的温度-电阻对照表或使用B值公式等，即可计算出当前的温度值。
- 实际应用中，MCU通过ADC采样获取数字量，再换算为电压值：Vntc = (ADC / (2^n - 1)) * 3.3V，其中n为ADC分辨率，将上式代入Rntc公式，可直接由ADC值计算出阻值，进而得到温度。
- 不过工程上更常见的做法是：提前在电脑上算出温度与ADC值的对应关系表（例如0℃→2048，1℃→2055...），将这张表直接烧录进MCU。运行时，MCU只需读取ADC值，再通过二分查找或线性插值即可快速获取温度，省去了运行时计算浮点Vntc和Rntc的开销。

我们拿NTC温度传感器一份阻值表作为参考，阻值表如下，表中写了的一些重要参数：
``` cmd
TEMPERATURE VS RESISTANCE TABLE
Resistance 10k Ohms at 25deg. C
Resistance Tolerance + / -1%
B Value 3435K at 25/85 deg. C
B Value Tolerance + / - 1%

Temp.(deg. C) Rmax (k Ohms) Rnor (k Ohms) Rmin (k Ohms)
-50           383.6636      366.4100      349.9328
-49           360.5607      344.5753      329.2657
-48           339.0119      324.1796      309.9653
...
```
_**其中：**_
- Resistance(标称电阻值): 10k Ohms at 25°C；通常式指再基准温度下（25℃）的电阻值；
- Resistance Tolerance(电阻精度): +/- 1% ；在基准温度下，实际阻值与标称10KΩ的盘查范围；
- B Value(B值): 3435K at 25/85°C；(K，开尔文)B值是使用公式法将NTC热敏电阻的电阻值转换为温度值的核心参数，通常指电阻随温度变化的速率。

**Q: 查表时用“AD-温度表”还是“电阻-温度表”？**<br>
**A:**直接将厂家提供的《电阻-温度对照表》转换为《AD-温度对照表》烧录进MCU，运行时根据ADC值查表插值即可，省去了运行时计算Rntc的步骤，对单片机更友好。若手头只有电阻表，则需要先用ADC值反算出 Rntc，再去电阻表中定位区间并插值——多了一步转换，代码稍复杂，但也完全可行。

**Q: 如何用公式法完成阻值的转换？**<br>
**A:**此处不做展开，这里需要使用上面提到的B值公式进行计算。这种方法我们并不常用，受限于MCU算力，使得其计算精度还略低于查表法。

涉及公式如下：

$$
R_T = R_0 \cdot e^{[B \cdot (\frac{1}{T} - \frac{1}{T_0})]}
\tag{1}
$$

_**其中：**_
- $ R_T $：在温度 $ T $ (开尔文) 时的电阻值（即MCU测量计算结果出的目标温度阻值）。
- $ R_0 $：在额定温度 $ T_0 $ (开尔文) 时的电阻值（即**10kΩ @ 25°C**）。
- $ B $：B值（即**3435K**）。
- $ T $：待求解的温度（单位为**开尔文，K**）。
- $ T_0 $：额定温度（单位为**开尔文，K**）。通常是25°C，即$ 25 + 273.15 = 298.15K $。
- $ e $：自然常数。

## 4. 输出设备

### 4.1. 风机

此处不考虑风机结构上的差异，仅从控制的角度理解我们的被控对象。

风机从控制角度可以大体分为AC、DC、EC三种类型[^1]。

#### 4.1.1. AC风机

AC风机，也就是交流风机。
- 直接由市电供电（220V/380V交流电）；
- 使用**交流单相或三相异步电机**，结构简单，结实耐造；
- 控制方式：继电器或交流接触器，本质是开关量控制。
    - 外加变频器，改变供电频率来调速（实现无极调速）；
    - 电机内部定子绕组引出多个抽头（如高速、中速、低速），每个抽头对应不同的绕组匝数，从而改变磁场强度来调速（实现挡位调速）；
- 反馈：通常无转速反馈；
- 典型场景：低成本方案、大功率工业风机。
- 注意：
    - 切换档位时，先断开当前档位再接通目标档位（避免两个继电器同时导通）

#### 4.1.2. DC风机

DC风机，也就是直流风机。
- 高压或低压直流电供电，高压（310V DC）比较方便直接交流电整流310供电，低压（12V/24V/48V DC）需要外接电源适配器；
- 使用**直流无刷电机**，体积小，转速高。
- 控制方式：PWM、0-10V模拟量；
- 关于Vsp调速曲线的理解：
    - 调速曲线通常为Vsp电压与驱动输出的关系转换，Vsp是外部给电机驱动控制器的模拟信号，控制器内部将其转换为占空比，决定输出功率大小。之所以不直接给出电压-转速曲线，可能是因为转速还取决于电机本体特性和实际负载，厂家无法统一标定。例如：Vsp<0.3V彻底停止；2.1V以下为死区；2.1V~5.5V线性调速，5.5V以上全速。实际转速需结合负载情况标定。
- 反馈：通常带FG转速反馈，输出方波脉冲、例如：12脉冲/转（电机FG引脚输入12个脉冲为一转）；
- 典型场景；空间小、需要精细调速的场景；
- 注意：
    - 有最低启动占空比（通常需要10%-30%）；
    - 直流有刷电机是货真价实的直流输入、机械变交流；而直流无刷电机则是直流输入、电子造交流。意味着直流无刷电机，310V直流电输入，还需要三相全桥逆变器，将直流电斩成模拟三相交流电来驱动风机；
    - 直流五线风机接口：Vdc(310V)，GND，Vcc(15V)，Vsp(PWM)，FG；五线接口为什么用6孔插接件？
    - 这里Vcc是给风机内置电路板供电的。霍尔、485等控制部分电路的专用电源。

#### 4.1.3. EC风机

EC风机，智能风机，也就是自带电子控制器的风机。
- 交流输入，内部集成AC/DC转换器和驱动电路;
- 使用**直流无刷电机**，外部AC转成DC驱动电机；
- 控制方式：PWM、0-10V模拟量、RS485/CAN数字通信；
    - 自带MCU，能做恒压、恒流、恒功率、PID 闭环等高级控制策略（具体支持程度取决于厂商和型号）。
- 反馈：可读取转速、功率、故障码等反馈信息，实现智能诊断
- 典型场景：高效节能，AC供电，精细调速。

DC风机与EC风机本质上区别：
- DC风机：电机本体 + 逆变
- EC风机：电机本体 + 整流 + PFC + 逆变 + 控制
- 所以，EC风机集成度更高，完整，即插即用。而DC风机是一个纯粹的执行器，需要外置控制器和电源适配器。

### 4.2. 水泵

在制冷系统中，按功能可分为循环泵、增压泵、排水泵等。在储能液冷中我们主要使用的是循环泵——它负责驱动冷却液在冷板、换热器、管路之间循环，是热量传输的动力核心。

从嵌入式软件控制的角度，水泵主要分为以下类型：

#### 4.2.1. 定速水泵

- 使用**交流单相或三相异步电机**，AC交流电（220V）或 DC直流电；
- 控制方式：继电器或开关管，仅支持开关控制，不能调速；
- 反馈：通常无反馈，少数配合水流开关判断是否出水；
- 典型场景：低成本、定流量需求的系统（如早期水系统、简单循环）。

#### 4.2.2. 调速循环泵

- 使用**永磁同步电机**，AC交流电（220V/380V），也有低压直流（12V/24V/48V）版本；
- 控制方式：PWM、0-10V模拟量、RS485/CAN数字通信；
- 反馈：可读取转速、功率、故障码等反馈信息

从水泵规格书上可以看到，泵有注明的是永磁同步电机。这里从电磁原理上，直流无刷电机（BLDC）和交流永磁同步电机（PMSM）本质相同，转子都是永磁体，都需要交流电驱动。传统上，BLDC特指方波控制（六步换向），PMSM特指正弦波控制（FOC）。但在现代储能/空调设备中，像EC风机、变频水泵、压缩机普遍采用正弦波控制，却仍被泛称为“BLDC”或“直流无刷”。

从行业习惯和供电方式上来看：直流无刷电机：通常指低压DC供电（12-48V）、驱动器内置的小功率电机。交流永磁同步电机：通常指AC供电（220V/380V）、驱动器外置的大功率电机。

从软件控制角度看，两者无区别。

### 4.3. 压缩机

#### 4.3.1. 定频压缩机

- 使用**交流单相或三相异步电机**，AC交流电（220V/380V）；
- 控制方式：继电器或交流接触器，仅支持开关控制，不能调速；
- 典型场景：低成本的冰箱、小空调、老式制冷设备；
- 注意：
    - 启停不能频繁（通常要求停机后等待3-5分钟才能再启动，防止液击损坏）；
    - 启动电流大，需配合硬件保护（热过载继电器）；
    - 无反馈，只能通过外部传感器（温度、压力）间接判断工作状态。

#### 4.3.2. 变频压缩机

- 使用**交流永磁同步电机**，AC交流电（220V/380V）；
- 控制方式：外接变频器驱动，通过通过CAN/Modbus/模拟量向变频器发送目标频率/转速指令；
- 典型场景：变频空调、储能温控、热泵、精密制冷；
- 反馈：运行频率、电流、功率、故障码（过流、过压、过温、缺相、失步等）；
- 注意：
    - 和定速机一样，变频压缩机停机后也需要等待（通常3-5分钟）；
    - 变频器负责完成：AC → DC → 可变频率AC → 压缩机；
    - 频率变化斜率限制，防止液击、制冷剂回流；
    - 软件协同要求，例如：开机升频前先开膨胀阀。

### 4.4. 电子膨胀阀

本质：步进电机 + 阀针

- 使用**步进电机**，12V供电；
- 相序驱动：直接控制4个（或2个）线圈的相序（A、A-、B、B-）；
- 反馈：无；
- 注意：
    - 上电需要复位，利用过零重新定位；
    - 系统运行一段时间后，主动复位一次，消除累计误差。

### 4.5. 加热器（PTC）

PTC（Positive Temperature Coefficient）是一种阻性加热元件。PTC效应即电阻随温度的升高而变大的现象，是一种正温度系数加热电阻。具有自限温特性，温度越高，电阻越大，功率自动下降。

- 纯阻性，AC交流电（220V/380V）；
- 控制方式：通常继电器开关控制。

## 参考资料

[^1]: 聚汇节能科技（苏州）有限公司. (2025). _风机选型不再纠结：AC、DC、EC一次看懂_. [https://www.jhjnkjsz.com/sys-nd/44.html](https://www.jhjnkjsz.com/sys-nd/44.html)
